# 自建机房两年资源规划

## 已确认范围

- ToB场景，最多300单/日，持续2年；按每年365天达到上限测算，不虚构增长率。
- 单文件约200KB，每单全部原件合计不超过5MB，按5MB/单上限估算，约25份原件/单；每单30次请求。
- MySQL一主一从，其余中间件按小规模ToB精简部署，另配独立备份。仅单机房，不承诺全栈高可用、异地容灾、零丢失或自动切换。
- 主方案[资源Tab](../交付成果/代理出口业务流程图.html#resources)内按“最小预算 / 适中预算 / 富裕预算”三个Tab展示；**当前8台配置属于富裕预算**，默认选中。三档业务量、文件容量、留存及数据库主从/独立备份底线一致，只改变部署隔离、内存及应用冗余；不含采购价格或采购执行。
- **唯一计算模型**：`交付成果/assets/resource-model.js`；页面读取模型，本文解释口径，不另维护逐年数据副本。本页是规划，不是生产部署或性能承诺；本机现状见[中间件环境说明](方案验证中间件环境说明.md)。

## 容量假设与默认结果

沿用签署件/修订倍率1.3、每单数据库载荷200KB和2倍索引/页开销，这些仍是待实测假设。**单文件200KB与数据库200KB/单是独立口径**，不得互相替代。MB/GB/TB均为十进制；两年是规划期，不是到期删除授权或法定留存期。

两年累计21.9万单，原件合计1.095TB；含签署/修订后文件逻辑1.4235TB，约547.5万份原件。200KB只用于估算对象数，不能再增加一次文件字节；版本数和对象分布另行实测。数据库每个实例含索引约87.6GB，两台各保存完整副本，合计175.2GB；binlog、临时空间和备份另算。

三档S3均为单节点：适中/富裕用独立存储机，最小与应用/运维合并。均2×4TB数据盘RAID1，原始8TB、阵列可用4TB、70%工作预算2.8TB。文件加30天压缩运行日志共1.4385TB，所需原始数据盘预算约4.110TB（逻辑×2÷0.7），其余空间留给索引、WAL、其他桶及增长。RAID只缓解磁盘故障，不抵御整机故障；S3故障期间文件服务中断，必须阻断文件确认。RustFS生产版本、文件系统兼容性、版本/锁定能力及数百万小文件性能需专项验收，不能把本机验证当生产认证。

备份独立1台，2×8TB RAID1，阵列可用8TB、70%工作预算5.6TB。文件（已含修订）×1.3备份历史倍率＋0.5TB数据库全备/增量/binlog配额＋0.015TB日志，共2.36555TB；留30%空余需约3.37936TB阵列可用空间。备份历史倍率不同于文件修订倍率，不代表已确定备份周期；DB配额随变化率、保留期重算。独立账号、加密、不可变/离线副本与恢复演练不可省略；离线介质另配，不计入在线8TB容量。

每年109500单，每日最多9000次业务请求；沿用8小时窗口与20倍峰均，工作窗口平均0.3125 RPS，峰值估算6.25 RPS。文件按相同窗口及10倍突发，含修订约5.42Mbps；建议双独立路径、每条100Mbps，复制/备份尽量走内网。每单请求数不再乘25份文件；若30次不包含实际上传、列表/查询、登录或后台任务，必须补测这些负载。ToB不等于已知并发，不再沿用500会话假设，CPU/扫描能力须压测。

运行日志暂改1GB/日、30天、压缩后50%，逻辑15GB，Loki副本1，落S3的RAID1阵列。指标按2万活跃序列、15秒、30天、2字节/样本、单Prometheus及30%开销，约8.99GB。运维机本地为指标、WAL、缓存、调度/应用日志另设至少200GB合计配额并监测实际水位。运行日志假设不修改本机Loki7天/Prometheus15天，更不缩短审计/证据留存。

## 硬件布局与故障边界

### 三档方案及设计理由

| 方案 | 物理布局 | 数据库每台内存 / Buffer Pool初值 | 总资源 | 设计理由与代价 |
|---|---|---|---|---|
| 最小预算 | 1应用/S3/运维合并＋2数据库＋1独立备份 | 64GiB / 40GiB | 4台、28核、208GiB | 6.25 RPS低负载可考虑合并服务，优先保住主从与独立备份；仅缓存热数据、冷读依赖SSD。接受应用/文件/观测同机故障停服及人工恢复 |
| 适中预算 | 2应用＋2数据库＋1S3＋1运维＋1备份 | 96GiB / 64GiB | 7台、52核、336GiB | 拆开应用、文件与运维减少资源争抢；双应用支持单台维护，扩大热页缓存但不追求配置到顶。失去1应用后仅剩1台，S3/运维仍单点 |
| 富裕预算（当前配置） | 3应用＋2数据库＋1S3＋1运维＋1备份 | 128GiB / 96GiB | 8台、60核、432GiB | 额外资源投入2＋1应用冗余与数据库缓存，降低物理读、增加故障/滚动发布余量；保持当前配置，不代表全栈HA |

“最小”是三档中更少机数、接受更多恢复性中断的资源档位，不是经厂商报价确认的绝对最低总价。最小档合并机8核64GiB，数据用2×4TB企业SSD RAID1缓解混合IO争抢，系统盘镜像；与2台8核64GiB数据库、4核16GiB备份分离。必须给应用、扫描、S3、日志/指标设置CPU/内存/IO及磁盘配额，监控/缓存/WAL至少另预留200GB；扫描故障/超时仍阻断文件确认。最小档只有1扫描/执行器/入口，不虚称双实例。

适中档两应用各8核32GiB，两数据库各8核96GiB；富裕档三应用各8核32GiB，两数据库各8核128GiB。两档S3和运维各8核32GiB，备份4核16GiB；S3与备份数据盘规格三档不减容量，数据库均2×960GB SSD镜像。96GiB DIMM组合须核实内存通道和扩展性。内存按二进制GiB，磁盘仍按十进制容量；所有方案均需样本压测，不由6.25 RPS直接推导核数。

三档都不为节省资源删掉扫描、审计、访问控制、双网络/供电或合法留存；都不增加Redis/MQ、三节点数据库或异地机房。预算差异是“故障可接受性、资源隔离和热页缓存”，不是业务功能/合规标准分级。逐项设计决策、原因、代价与验收条件由资源模型的`profiles`维护，页面随Tab联动展示。

### 数据库缓存与应用冗余边界

各档主从同配；富裕档业务MySQL的`innodb_buffer_pool_size`初始建议`96G`，适中`64G`，最小`40G`（均为GiB），分别余32/32/24GiB供OS、连接/排序/临时表、复制、备份以及其他实例。若调度/Grafana另开MySQL实例，其Buffer Pool和连接内存须计入整机总额，不能每实例各分配整个业务池预算。两年业务数据含索引估算87.6GB，最小/适中按热数据缓存，富裕缓存预算较充裕；磁盘估算不等于实际工作集或全部驻留保证。

按InnoDB逻辑/物理读、读延迟、p95、可用内存与swap/OOM综合调整；初始告警考虑可用内存持续低于15%或发生swap/OOM，不能仅因Buffer Pool已用满就扩容。允许保存/加载Buffer Pool热页列表以辅助重启预热，但不是内存快照或故障恢复保证；切主冷缓存与复制追赶需压测。增加内存不代替SSD与redo/binlog持久化，不放宽金融事务落盘或一致性要求。本轮仅规划，不应用参数到本机实例。

MySQL一主一从默认按异步复制预算，不再用三节点Group Replication多数派或宣称自动故障转移。监测复制延迟/中断，切主前隔离旧主、核实GTID与资金事实；可能丢失未复制事务，未知付款先对账再恢复，不因切主重付。业务、调度、Grafana用独立数据库/账号/配额并纳入复制及备份，从库不是备份，未复制确认的资金写不以从库为权威。

富裕档应用、ClamAV及执行器分散到3台应用机，按“2台承载＋1台冗余”验收，可三实例均衡运行；入口代理至少跨2机。停任1台后其余2台须承载峰值。适中档停1应用后其余1台承载峰值；最小档应用故障停服。会话及文件不能依赖单机本地状态，任务幂等/租约和未知结果恢复不能因实例增多省略。三档XXL-JOB、Loki、Grafana、Prometheus、Alertmanager均单实例，须接真实通知及外部存活探测，采集端限额缓冲。S3单节点故障需恢复。**富裕档也仅应用层按N+1验收，不是全栈N+1或整柜/整站容灾**；RPO/RTO须业务确认并实测。

## 机房配套与验收

1×42U柜、双PDU/双路供电；2台≥16口10GbE交换机、2管理交换机、2台HA防火墙、双运营商100Mbps独立线路。保留VLAN/ACL、带外管理、堡垒机/MFA、证书/密钥保护、门禁/消防/接地、防雷、环境监控、备件和值守，不因为ToB低吞吐删掉安全控制。

| 配套估算 | 最小 | 适中 | 富裕 |
|---|---|---|---|
| 每台交换机主机端口 / 服务器机位预算 | 4口 / 12U | 7口 / 18U | 8口 / 20U |
| IT功率暂估（含网络） | 1.5kW | 2.4kW | 3kW |
| 每路UPS（各承担完整负载） | ≥3kVA且有功≥2kW | ≥4kVA且有功≥3kW | ≥6kVA且有功≥4kW |
| 制冷故障后净显冷 | ≥2kW | ≥3.2kW | ≥4kW |

最小/适中按每机0.3kW＋网络0.3kW；富裕按6台非数据库×0.3kW＋2台数据库×0.45kW＋网络0.3kW。这只是供电预算，必须核实整机峰值/磁盘启动及内存配置。UPS单路负载≤80%，续航暂按30分钟，厂商放电曲线设计；kVA不是电池kWh。制冷按IT×1.3取整，UPS/建筑热另核。双链路、安全设备和配套机电标准不因少机数省略，不保证整柜故障存活。

月度实测更新并预测未来12个月：存储/备份或DB盘>60%、预测将超过70%、CPU持续>60%、p95超压测SLO、日志/序列超假设20%即评估扩容。复制延迟>5秒持续1分钟或复制中断为初始告警门槛，非已批准RPO。超过300单/日或5MB/单重审上限；若要求文件/监控持续可用，须升级相应拓扑，不能只加磁盘。上线前验证真实文件对象数、扫描排队、断链路、主从切换、全量恢复、备份还原及告警渠道；本轮不改动已部署服务。
